<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>California C-10 Electrical Contractor Exam: Full Study Guide — License study guides — InfraStatera Wiki</title>
  <meta name="description" content="How the CSLB C-10 trade exam works, the code articles, tables and math to know cold, each of the five exam sections, practice problems and an eight-week study plan.">
  <meta name="theme-color" content="#FFFFFF">
  <link rel="icon" type="image/svg+xml" href="../../../assets/favicon.svg">
  <link rel="canonical" href="https://infrastatera.com/wiki/contractor-license-study-guides/c10-electrical-exam-study-guide/">
  <meta property="og:type" content="article">
  <meta property="og:site_name" content="InfraStatera">
  <meta property="og:title" content="California C-10 Electrical Contractor Exam: Full Study Guide — License study guides — InfraStatera Wiki">
  <meta property="og:description" content="How the CSLB C-10 trade exam works, the code articles, tables and math to know cold, each of the five exam sections, practice problems and an eight-week study plan.">
  <meta property="og:url" content="https://infrastatera.com/wiki/contractor-license-study-guides/c10-electrical-exam-study-guide/">
  <link rel="preconnect" href="https://fonts.googleapis.com">
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
  <link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Open+Sans:wght@400;500;600&display=swap">
  <link rel="stylesheet" href="../../../css/style.css?v=a6c8d250">
  <link rel="stylesheet" href="../../../css/wiki.css?v=7d6faeef">
  <meta property="og:image" content="https://infrastatera.com/assets/wiki/og/pw-license-classes.png">
  <meta property="og:image:width" content="1200">
  <meta property="og:image:height" content="630">
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:title" content="California C-10 Electrical Contractor Exam: Full Study Guide — License study guides — InfraStatera Wiki">
  <meta name="twitter:description" content="How the CSLB C-10 trade exam works, the code articles, tables and math to know cold, each of the five exam sections, practice problems and an eight-week study plan.">
  <meta name="twitter:image" content="https://infrastatera.com/assets/wiki/og/pw-license-classes.png">
  <script type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"InfraStatera","item":"https://infrastatera.com/"},{"@type":"ListItem","position":2,"name":"Wiki","item":"https://infrastatera.com/wiki/"},{"@type":"ListItem","position":3,"name":"Contractor license study guides","item":"https://infrastatera.com/wiki/contractor-license-study-guides/"},{"@type":"ListItem","position":4,"name":"California C-10 Electrical Contractor Exam: Full Study Guide","item":"https://infrastatera.com/wiki/contractor-license-study-guides/c10-electrical-exam-study-guide/"}]}</script>
  <script type="application/ld+json">{"@context":"https://schema.org","@type":"TechArticle","headline":"California C-10 Electrical Contractor Exam: Full Study Guide","description":"How the CSLB C-10 trade exam works, the code articles, tables and math to know cold, each of the five exam sections, practice problems and an eight-week study plan.","image":"https://infrastatera.com/assets/wiki/og/pw-license-classes.png","datePublished":"2026-11-25","dateModified":"2026-11-26","author":{"@type":"Organization","name":"InfraStatera","url":"https://infrastatera.com/","logo":{"@type":"ImageObject","url":"https://infrastatera.com/assets/logo.svg"}},"publisher":{"@type":"Organization","name":"InfraStatera","url":"https://infrastatera.com/","logo":{"@type":"ImageObject","url":"https://infrastatera.com/assets/logo.svg"}},"mainEntityOfPage":"https://infrastatera.com/wiki/contractor-license-study-guides/c10-electrical-exam-study-guide/","articleSection":"CSLB trade exams","about":"Contractor license study guides","keywords":"Qualifying","inLanguage":"en-US"}</script>
</head>
<body>
  <!-- Generated by scripts/wiki/build.mjs from the knowledge base. Don't edit: changes are overwritten. -->
  <a class="skip-link" href="#main">Skip to content</a>
  <header class="nav">
    <div class="nav-inner">
      <a href="../../../" class="brand" aria-label="InfraStatera home">
        <img src="../../../assets/logo.svg" alt="" width="32" height="32">
        <span>InfraStatera</span>
      </a>
      <button class="nav-toggle" type="button" aria-expanded="false" aria-controls="nav-menu" aria-label="Open menu">
        <svg width="22" height="22" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" aria-hidden="true"><path d="M4 7h16M4 12h16M4 17h16"/></svg>
      </button>
      <nav class="nav-menu" id="nav-menu" aria-label="Primary">
        <a href="../../../demo/">Demos</a>
        <a href="../../../wiki/" aria-current="page">Wiki</a>
        <a href="../../../#services">Services</a>
        <a href="../../../#process">Process</a>
        <a href="../../../#why">Why us</a>
        <a href="../../../start/?need=audit" class="btn btn-primary btn-sm">Book an audit</a>
      </nav>
    </div>
  </header>

  <main id="main" class="wiki">
    <div class="wiki-bar">
      <nav class="wiki-tabs" aria-label="Wiki">
        <a href="../../../wiki/" class="wiki-tab-all" title="All knowledge bases">All wikis</a>
        <a href="../../../wiki/contractor-license-study-guides/">License study guides</a>
        
        
        <a href="../../../wiki/contractor-license-study-guides/glossary/">Glossary</a>
      </nav>
      <div class="wiki-search" data-wiki-search data-index="../../../wiki/search.json" data-base="../../../wiki/" data-space="contractor-license-study-guides">
        <input type="search" role="combobox" aria-label="Search the wiki" aria-expanded="false" aria-controls="wiki-search-results" placeholder="Search License study guides and all wikis…">
        <div id="wiki-search-results" class="wiki-search-results" role="listbox" hidden></div>
      </div>
    </div>

    <div class="wiki-layout">
      <details class="wiki-side" data-wiki-side open>
        <summary>Browse License study guides</summary>
        <nav aria-label="Contractor license study guides articles"><a class="wiki-side-home" href="../">Contractor license study guides</a><div class="wiki-side-group"><p class="wiki-side-h">CSLB trade exams</p><ul><li><a href="../class-a-general-engineering-exam-study-guide/">California Class A General Engineering Exam</a></li><li><a href="../class-b-general-building-exam-study-guide/">California Class B General Building Exam</a></li><li><a href="../c7-low-voltage-systems-exam-study-guide/">California C-7 Low Voltage Systems Exam</a></li><li><a href="../c10-electrical-exam-study-guide/" aria-current="page">California C-10 Electrical Contractor Exam</a></li></ul></div><div class="wiki-side-group"><p class="wiki-side-h">Reference</p><ul><li><a href="../glossary/">Glossary</a></li></ul></div></nav>
      </details>
      <div class="wiki-main">
    <div class="wiki-wrap wiki-article">
      <article class="wiki-prose">
        <nav class="wiki-crumbs" aria-label="Breadcrumb"><a href="../../">Wiki</a> <span>/</span> <a href="../">License study guides</a> <span>/</span> <span>CSLB trade exams</span></nav>
        <h1>California C-10 Electrical Contractor Exam: Full Study Guide</h1>
        <div class="wiki-meta"><span>2025 California Electrical Code (2023 NEC)</span><span>Not yet verified against the current edition</span></div>
        <p>An independent study guide for the CSLB Electrical (C-10) trade examination, built around the official CSLB content outline and written for people who work in public works and infrastructure.</p>
<blockquote><p><strong>Read this first.</strong> This guide is a study aid, not an official CSLB document. Code section numbers refer to the NEC structure used by the 2025 California Electrical Code (which is based on the 2023 NEC). Always confirm numbers, tables and values in your own code book. The exam is closed-book, so the goal is to know this material, not to look it up. Fees, rules and exam content change; check <a href="https://www.cslb.ca.gov" rel="noopener" target="_blank">cslb.ca.gov</a> before you apply.</p></blockquote>
<hr>
<h2 id="1-how-the-exam-works">1. How the exam works</h2>
<div class="wiki-table"><table><thead><tr><th>Item</th><th>What the CSLB says</th></tr></thead><tbody><tr><td>Format</td><td>Multiple choice, four choices, one BEST answer</td></tr><tr><td>Math</td><td>Some calculation questions; a calculator is provided</td></tr><tr><td>References</td><td>Closed-book; no materials allowed in the exam</td></tr><tr><td>Guessing</td><td>No penalty, so answer every question</td></tr><tr><td>Time</td><td>Plenty of time is given; read every choice before answering</td></tr><tr><td>Authors</td><td>Questions are written and reviewed by working licensed contractors</td></tr></tbody></table></div>
<p>The guide shows three question styles. Prepare for all three:</p>
<ol><li><strong>Code and requirement questions.</strong> Example topic: bonding and grounding of modules and metal mounting equipment on a roof PV system.</li><li><strong>Selection questions.</strong> Example topic: what to check when replacing a branch circuit breaker (frame type, AIC rating, ampacity).</li><li><strong>Calculation questions.</strong> Example topic: total cost with unit price, sales tax and a buy-ten-get-one-free promotion.</li></ol>
<h3 id="exam-weights-approximate">Exam weights (approximate)</h3>
<div class="wiki-table"><table><thead><tr><th>Section</th><th>Weight</th><th>Priority</th></tr></thead><tbody><tr><td>1. Planning and Estimating</td><td>28%</td><td>Highest</td></tr><tr><td>2. Rough Wiring</td><td>27%</td><td>Highest</td></tr><tr><td>5. Safety</td><td>18%</td><td>High</td></tr><tr><td>4. Startup, Troubleshooting and Maintenance</td><td>16%</td><td>Medium</td></tr><tr><td>3. Finish Wiring and Trim</td><td>11%</td><td>Lower</td></tr></tbody></table></div>
<p>Planning/Estimating plus Rough Wiring is about 55% of the exam. Energy production and storage (photovoltaic, wind, generators, batteries, capacitors) appears inside <strong>four of the five sections</strong>, so do not skip it.</p>
<hr>
<h2 id="2-official-reference-books">2. Official reference books</h2>
<p>The questions are drawn from these sources. You do not need to memorize every page, but you should be fluent in the first two.</p>
<ul><li>2025 California Electrical Code (Title 24, Part 3)</li><li>Cal/OSHA Title 8: General Industry &amp; Electrical Safety Orders and Construction &amp; Electrical Safety Orders (2025)</li><li>2025 California Building Code, Energy Code and Fire Code (Title 24)</li><li><em>American Electricians' Handbook</em> (McGraw-Hill Professional)</li><li><em>Photovoltaic Systems</em> (American Technical Publishers)</li><li><em>Ugly's Electrical References</em> (Jones &amp; Bartlett Learning)</li></ul>
<p>California code books can be viewed free online through the Building Standards Commission (dgs.ca.gov/bsc). Cal/OSHA Title 8 is viewable at dir.ca.gov.</p>
<hr>
<h2 id="3-math-you-must-be-able-to-do-fast">3. Math you must be able to do fast</h2>
<h3 id="core-formulas">Core formulas</h3>
<ul><li>Ohm's law: <strong>E = I × R</strong></li><li>Power: <strong>P = E × I</strong> (watts); single-phase VA = V × A</li><li>Three-phase VA = <strong>1.732 × V × A</strong></li><li>Three-phase current: I = VA ÷ (1.732 × V)</li><li>Voltage drop, single-phase: <strong>VD = (2 × K × I × L) ÷ CM</strong> (K = 12.9 for copper, 21.2 for aluminum; L is one-way length in feet; CM is circular mils)</li><li>Three-phase voltage drop: replace the 2 with 1.732</li><li>Suggested limits (informational): 3% on a branch circuit or feeder, 5% total to the farthest outlet</li><li>Percentage: % drop = VD ÷ source voltage × 100</li></ul>
<h3 id="worked-examples">Worked examples</h3>
<p><strong>Continuous load, conductor and breaker.</strong> A 10 kW, 240 V single-phase heater that runs continuously:</p>
<ul><li>I = 10,000 ÷ 240 = 41.7 A</li><li>Continuous load at 125% = 52.1 A</li><li>Breaker: next standard size = <strong>60 A</strong></li><li>Conductor: #8 Cu at 75°C carries 50 A (too small); <strong>#6 Cu at 75°C carries 65 A</strong> (good)</li></ul>
<p><strong>Voltage drop.</strong> 240 V, 40 A load, 150 ft one way, #8 Cu (16,510 CM):</p>
<ul><li>VD = (2 × 12.9 × 40 × 150) ÷ 16,510 = <strong>9.38 V</strong>, or 3.9% (too high)</li><li>Try #6 Cu (26,240 CM): VD = 5.90 V, or <strong>2.5%</strong> (acceptable)</li></ul>
<p><strong>Three-phase current.</strong> A 30 kVA load on 208 V three-phase:</p>
<ul><li>I = 30,000 ÷ (1.732 × 208) = <strong>83.3 A</strong></li></ul>
<p><strong>Box fill.</strong> A box holds three 12/2 NM cables with ground and one switch:</p>
<ul><li>Six insulated conductors = 6</li><li>One device (yoke) = 2</li><li>All grounds together = 1</li><li>Total = 9 allowances × 2.25 in³ (#12) = <strong>20.25 in³ minimum box volume</strong></li></ul>
<p><strong>Estimating.</strong> 25 pieces at $4.20 each, 7.25% sales tax: 25 × $4.20 = $105.00; × 1.0725 = <strong>$112.61</strong>. For a &quot;buy 10, get 1 free&quot; deal, work out how many you pay for first, then add tax.</p>
<p><strong>Motor circuit (10 hp, 230 V, three-phase).</strong> From the motor FLC table: 28 A.</p>
<ul><li>Conductors at 125% of FLC = 35 A, so #10 Cu at 75°C (35 A)</li><li>Inverse-time breaker for short-circuit/ground-fault protection, up to 250% = 70 A</li><li>Overload protection is sized from the <strong>nameplate</strong> current (typically 115% or 125%), not from the table</li></ul>
<p><strong>Residential service load (standard method).</strong> 2,000 sq ft house:</p>
<ul><li>General lighting: 3 VA/sq ft × 2,000 = 6,000 VA</li><li>Two small-appliance circuits: 3,000 VA; laundry circuit: 1,500 VA</li><li>Subtotal: 10,500 VA. Demand: first 3,000 VA at 100%, the rest at 35% = 3,000 + 2,625 = <strong>5,625 VA</strong></li><li>Then add appliances with their demand factors (for example, a 12 kW range counts as 8 kW) and use the larger of heating or air conditioning</li><li>A one-family dwelling service is never less than 100 A</li></ul>
<p><strong>Rule of thumb for conduit fill.</strong> One conductor 53%, two conductors 31%, <strong>three or more 40%</strong> of the conduit's internal area. For example, a 1/2 in. EMT holds nine #12 THHN conductors.</p>
<hr>
<h2 id="4-section-1-planning-and-estimating-28">4. Section 1: Planning and Estimating (28%)</h2>
<h3 id="4-1-existing-system-evaluation">4.1 Existing system evaluation</h3>
<p>Before adding to a system, find out what is there:</p>
<ul><li>Panel and service rating, available bus space, and condition of the main and branch breakers</li><li>Grounding electrode system and bonding</li><li>Conductor type, size and insulation condition (look for old cloth-insulated wire, knob-and-tube, or aluminum branch wiring)</li><li>Known problem equipment: Federal Pacific and Zinsco panels, damaged or overheated terminals</li><li>Load calculation of the existing service before you add load</li><li>Available fault current and the AIC (interrupting) rating of existing equipment</li></ul>
<h3 id="4-2-plans-and-specifications">4.2 Plans and specifications</h3>
<ul><li>Read the <strong>legend and symbol list</strong>, general notes, one-line (single-line) diagrams, riser diagrams, panel and equipment schedules, and details.</li><li><strong>Specifications win over general assumptions;</strong> when plans and specs conflict, the stricter or more specific usually governs, and the contractor asks for clarification.</li><li>Know scale (for example 1/4 in. = 1 ft), how to measure conduit and wire runs, and how to count fixtures and devices.</li><li>Know the order of plan documents and the purpose of addenda, RFIs and change orders.</li></ul>
<h3 id="4-3-electrical-calculations">4.3 Electrical calculations</h3>
<p>Know how to do all of the following without help:</p>
<ul><li>Load calculations (Article 220): general lighting VA per square foot, demand factors, continuous versus noncontinuous load</li><li>Branch circuit and feeder sizing (Articles 210, 215): 125% for continuous loads; standard breaker sizes in 240.6 (15, 20, 25, 30, 35, 40, 45, 50, 60, 70, 80, 90, 100, 110, 125, 150, 175, 200, 225, 250, 300, 350, 400, 450, 500, 600, 700, 800, 1000, 1200 A and up)</li><li>Conductor ampacity: use Table 310.16, then apply temperature correction and adjustment factors (more than three current-carrying conductors in a raceway)</li><li>Small conductor limits (240.4(D)): #14 = 15 A, #12 = 20 A, #10 = 30 A</li></ul>
<p>Useful 75°C copper ampacities from Table 310.16 (memorize them):</p>
<div class="wiki-table"><table><thead><tr><th>Size</th><th>75°C Cu</th><th>Size</th><th>75°C Cu</th></tr></thead><tbody><tr><td>#14</td><td>20 A</td><td>#1</td><td>130 A</td></tr><tr><td>#12</td><td>25 A</td><td>1/0</td><td>150 A</td></tr><tr><td>#10</td><td>35 A</td><td>2/0</td><td>175 A</td></tr><tr><td>#8</td><td>50 A</td><td>3/0</td><td>200 A</td></tr><tr><td>#6</td><td>65 A</td><td>4/0</td><td>230 A</td></tr><tr><td>#4</td><td>85 A</td><td></td><td></td></tr><tr><td>#3</td><td>100 A</td><td></td><td></td></tr><tr><td>#2</td><td>115 A</td><td></td><td></td></tr></tbody></table></div>
<p>(Terminals on most equipment are rated 60°C or 75°C. Do not use the 90°C column for the final ampacity unless the derating starts from it.)</p>
<h3 id="4-4-code-requirements-the-articles-that-matter-most">4.4 Code requirements: the articles that matter most</h3>
<div class="wiki-table"><table><thead><tr><th>Topic</th><th>Where to look</th></tr></thead><tbody><tr><td>General requirements, working space, labeling</td><td>Article 110</td></tr><tr><td>Branch circuits, GFCI, AFCI, receptacles</td><td>Article 210</td></tr><tr><td>Feeders</td><td>Article 215</td></tr><tr><td>Load calculations</td><td>Article 220</td></tr><tr><td>Outside branch circuits and feeders</td><td>Article 225</td></tr><tr><td>Services</td><td>Article 230</td></tr><tr><td>Overcurrent protection</td><td>Article 240</td></tr><tr><td>Grounding and bonding</td><td>Article 250</td></tr><tr><td>Wiring methods (burial depth, protection)</td><td>Article 300</td></tr><tr><td>Conductors</td><td>Article 310</td></tr><tr><td>Boxes, pull boxes, conduit bodies</td><td>Article 314</td></tr><tr><td>Raceways and cables (EMT, RMC, PVC, flex, MC, NM)</td><td>Chapter 3, Articles 320-399</td></tr><tr><td>Cords, fixture wires</td><td>Article 400</td></tr><tr><td>Switches, panelboards</td><td>Articles 404, 408</td></tr><tr><td>Lighting</td><td>Articles 410, 411</td></tr><tr><td>Motors</td><td>Article 430</td></tr><tr><td>Transformers</td><td>Article 450</td></tr><tr><td>Hazardous locations</td><td>Articles 500-516</td></tr><tr><td>Signs and outline lighting</td><td>Article 600</td></tr><tr><td>Solar PV</td><td>Article 690</td></tr><tr><td>Interconnected power sources</td><td>Article 705</td></tr><tr><td>Energy storage systems</td><td>Article 706</td></tr><tr><td>Emergency, standby systems</td><td>Articles 700, 701, 702</td></tr><tr><td>Communications, optical fiber</td><td>Articles 725, 760, 770, 800</td></tr></tbody></table></div>
<h3 id="4-5-material-selection">4.5 Material selection</h3>
<ul><li><strong>Wire:</strong> THHN/THWN-2 (building wire in conduit), XHHW-2 (wet, higher heat), UF-B (direct burial feeders), NM-B (dry residential), SE (service entrance), USE-2 (underground service), MC cable, and PV wire for solar source circuits.</li><li><strong>Raceways:</strong> EMT (indoor/outdoor, common), IMC and RMC (physical protection, underground, hazardous), PVC Schedule 40 and 80 (underground; Schedule 80 where subject to physical damage), flexible metal conduit (FMC) and liquidtight (LFMC) for motors and vibration.</li><li><strong>Breakers and gear:</strong> match the voltage, current, frame size, <strong>AIC rating</strong> and type (standard, GFCI, AFCI, dual-function). A replacement breaker must be listed for the panel.</li><li><strong>Boxes and fittings:</strong> rated for the environment (NEMA 3R, 4, 4X), the use (fixture support, floor box), the volume needed and the wiring method.</li></ul>
<h3 id="4-6-estimating-the-job">4.6 Estimating the job</h3>
<ul><li>Quantity takeoff, waste factor (typically 5-10% on wire and fittings)</li><li>Labor units (hours per 100 ft of conduit, per device, per fixture) and labor rate</li><li>Overhead, profit and contingency; markup versus margin</li><li>Sales tax on materials, bonds, permits and inspection fees</li><li>Change orders for extra work, unit pricing</li></ul>
<h3 id="4-7-energy-production-and-storage-planning">4.7 Energy production and storage planning</h3>
<p>Know the vocabulary and sizing logic for:</p>
<ul><li><strong>Solar PV:</strong> module Voc and Isc, string sizing, temperature-corrected Voc, 125% × 125% (156%) rule for conductor and overcurrent sizing from Isc, inverter output, maximum system voltage</li><li><strong>Wind and generators:</strong> standby versus optional standby systems, transfer equipment, fuel, ventilation, grounding of separately derived systems</li><li><strong>Batteries and storage:</strong> ESS Article 706, battery rooms, ventilation, disconnects, charging controls, working clearances</li><li><strong>Capacitors:</strong> discharge, disconnecting means and overcurrent protection</li><li><strong>Interconnection:</strong> the common &quot;120% rule&quot; for busbar and breaker sizing on a panel fed from both utility and a solar inverter</li></ul>
<p>Worked PV example: a module has Voc = 40 V and a temperature coefficient of -0.30%/°C. At a low temperature of -5°C (30°C below 25°C): 40 × (1 + 0.003 × 30) = <strong>43.6 V per module</strong>. Twelve in series = 523 V maximum string voltage. Always check that figure against the inverter and equipment ratings.</p>
<hr>
<h2 id="5-section-2-rough-wiring-27">5. Section 2: Rough Wiring (27%)</h2>
<h3 id="5-1-system-layout">5.1 System layout</h3>
<ul><li>Locate panels and equipment where working space can be kept clear</li><li>Plan raceway routes with the fewest bends and pull points</li><li>Coordinate with other trades (plumbing, HVAC, structure)</li><li>Follow the plans for the number and type of circuits; use dedicated circuits where required</li></ul>
<h3 id="5-2-clearance-and-accessibility-article-110">5.2 Clearance and accessibility (Article 110)</h3>
<p>Working space in front of equipment (up to 1,000 V):</p>
<ul><li><strong>Depth:</strong> 3 ft (Condition 1), 3.5 ft (Condition 2), 4 ft (Condition 3)</li><li><strong>Width:</strong> 30 in. or the width of the equipment, whichever is greater</li><li><strong>Height:</strong> 6.5 ft, or the height of the equipment if taller</li><li><strong>Dedicated space</strong> above the equipment: 6 ft or to the structural ceiling, kept free of piping and foreign systems</li><li>Panels must have adequate illumination, headroom, and a clear path to the work space</li><li>Panels may not be installed in bathrooms, closets for clothes, or over steps</li></ul>
<h3 id="5-3-raceway-and-panel-installation">5.3 Raceway and panel installation</h3>
<ul><li><strong>Support and securing:</strong> EMT and rigid every 10 ft and within 3 ft of each box; PVC at 3 ft for 1/2-1 in., 5 ft for 1 1/4-2 in., 6 ft for 2 1/2-3 in., 7 ft for 3 1/2-5 in., 8 ft for 6 in.</li><li><strong>Bends:</strong> no more than <strong>360 degrees</strong> of bends (four quarter bends) between pull points</li><li><strong>Burial depth (Table 300.5, general values):</strong> direct-buried cable 24 in.; rigid metal conduit 6 in.; PVC conduit 18 in.; under roads, streets and highways 24 in.; GFCI-protected residential 120 V 20 A branch circuits 12 in.</li><li><strong>Expansion:</strong> PVC needs expansion fittings where length change would stress the run</li><li><strong>Fill:</strong> 40% for three or more conductors (see section 3)</li><li><strong>Pull boxes (314.28):</strong> straight pull length at least 8 × the trade size of the largest raceway; angle or U-pull at least 6 × the largest raceway plus the sum of the other raceways on the same side</li><li><strong>Box fill and box support:</strong> boxes must be secured and accessible; fixtures over a certain weight need independent support</li><li><strong>Panelboards:</strong> circuit directory, no more than the allowed number of overcurrent devices, neutral and ground bars separated in subpanels</li></ul>
<h3 id="5-4-wire-and-equipment-installation">5.4 Wire and equipment installation</h3>
<ul><li>Leave at least <strong>6 in.</strong> of free conductor in boxes and <strong>3 in.</strong> outside the opening</li><li>Color code: black/red/blue hot, white or gray grounded conductor, green or bare grounding conductor</li><li>Do not mix AC and DC systems, or different systems, in the same raceway unless the code allows it</li><li>Use proper pulling lubricant, cable supports in vertical runs, and bushings at conduit ends</li><li>Splices only in accessible boxes, with listed connectors</li><li>Receptacles in dwellings: no point along a wall more than 6 ft from a receptacle; GFCI protection in kitchens, bathrooms, garages, outdoors, crawl spaces, basements and other specified locations (210.8); AFCI protection in most dwelling living areas (210.12)</li></ul>
<h3 id="5-5-grounding-and-bonding-article-250">5.5 Grounding and bonding (Article 250)</h3>
<p>Know the difference between <strong>grounding</strong> (connection to earth) and <strong>bonding</strong> (connection to make a continuous conductive path).</p>
<p><strong>Equipment grounding conductor sizing (Table 250.122):</strong></p>
<div class="wiki-table"><table><thead><tr><th>Overcurrent device</th><th>Copper EGC</th></tr></thead><tbody><tr><td>15 A</td><td>#14</td></tr><tr><td>20 A</td><td>#12</td></tr><tr><td>30-60 A</td><td>#10</td></tr><tr><td>100 A</td><td>#8</td></tr><tr><td>200 A</td><td>#6</td></tr><tr><td>300 A</td><td>#4</td></tr><tr><td>400 A</td><td>#3</td></tr><tr><td>500 A</td><td>#2</td></tr><tr><td>600 A</td><td>#1</td></tr><tr><td>800 A</td><td>1/0</td></tr><tr><td>1000 A</td><td>2/0</td></tr></tbody></table></div>
<p><strong>Grounding electrode conductor sizing (Table 250.66), copper:</strong></p>
<div class="wiki-table"><table><thead><tr><th>Largest service conductor</th><th>GEC</th></tr></thead><tbody><tr><td>#2 or smaller</td><td>#8</td></tr><tr><td>#1 or 1/0</td><td>#6</td></tr><tr><td>2/0 or 3/0</td><td>#4</td></tr><tr><td>Over 3/0 to 350 kcmil</td><td>#2</td></tr><tr><td>Over 350 to 600 kcmil</td><td>1/0</td></tr><tr><td>Over 600 to 1100 kcmil</td><td>2/0</td></tr><tr><td>Over 1100 kcmil</td><td>3/0</td></tr></tbody></table></div>
<p>Other grounding facts:</p>
<ul><li>Ground rods are 8 ft long (5/8 in. copper-clad steel is common). A single rod that tests above <strong>25 ohms</strong> needs a second rod, spaced at least 6 ft away.</li><li>Bond water piping, gas piping and structural steel as required</li><li>Separately derived systems (transformers, generators) need a grounding electrode and a system bonding jumper at one point only</li><li>Neutral and ground are connected <strong>only at the service</strong> (or the separately derived system), never in downstream panels</li><li>PV: bond modules, racking and metal parts to the equipment grounding system using listed equipment</li></ul>
<h3 id="5-6-energy-production-and-storage-rough-wiring">5.6 Energy production and storage rough wiring</h3>
<ul><li>PV source circuits, rapid shutdown requirements (690.12), labeling, and DC disconnecting means</li><li>Conduit and conductor types listed for the exposure (sunlight, high temperature, wet locations)</li><li>Battery rooms: working space, ventilation, spill and ground-fault protection</li><li>Generator feeders, transfer switch wiring and neutral switching</li><li>Wind systems: tower grounding, lightning protection, disconnects</li></ul>
<hr>
<h2 id="6-section-3-finish-wiring-and-trim-11">6. Section 3: Finish Wiring and Trim (11%)</h2>
<h3 id="6-1-device-placement-and-installation">6.1 Device placement and installation</h3>
<ul><li>Mounting heights and the proper orientation for receptacles (ground up or neutral up is a preference, but follow plans and local rules)</li><li>Terminate with the right torque; check the manufacturer's listed torque values</li><li>Tamper-resistant and weather-resistant receptacles where required (dwelling units and wet locations); in-use covers for outdoor receptacles</li><li>Back-wiring, pigtails and shared neutrals: use pigtails to maintain neutral continuity</li><li>Switch types: single-pole, three-way, four-way, dimmers, occupancy sensors</li></ul>
<h3 id="6-2-motor-and-equipment-installation">6.2 Motor and equipment installation</h3>
<ul><li>Disconnecting means within sight of the motor and controller (or as allowed by the code)</li><li>Correct overload device and starter; check rotation and nameplate data</li><li>Flexible whips with proper bonding; liquidtight connectors in wet locations</li><li>Equipment connections: HVAC units, water heaters, pumps, appliances</li></ul>
<h3 id="6-3-labeling">6.3 Labeling</h3>
<ul><li><strong>Circuit directories</strong> in panels that identify each circuit clearly and specifically (408.4)</li><li>Disconnecting means must be marked to identify the load they control (110.22)</li><li>Equipment markings for available fault current and arc-flash hazards where required</li><li>Mark PV, ESS and generator disconnects as the code requires</li><li>Identify grounded and grounding conductors and phase colors at terminations</li></ul>
<h3 id="6-4-trims-and-sealants">6.4 Trims and sealants</h3>
<ul><li>Fire-stop penetrations through rated walls and floors with listed materials</li><li>Seal conduits entering buildings from underground to stop moisture and gas</li><li>Weatherproof outdoor fittings with the right listed covers and gaskets</li><li>Use listed caulk or sealant around exterior boxes and fixtures</li></ul>
<h3 id="6-5-energy-production-and-storage-finish-wiring">6.5 Energy production and storage finish wiring</h3>
<ul><li>Final inverter and combiner connections, torque, labels and signage</li><li>Battery system connections, spacing, and final disconnects</li><li>Generator controls, automatic transfer switch settings and final labeling</li></ul>
<hr>
<h2 id="7-section-4-startup-troubleshooting-and-maintenance-16">7. Section 4: Startup, Troubleshooting and Maintenance (16%)</h2>
<h3 id="7-1-energizing-and-testing-a-new-system">7.1 Energizing and testing a new system</h3>
<ol><li>Visually inspect the work against the plans</li><li>Check terminations and torque</li><li>Test continuity and insulation resistance while the circuit is de-energized</li><li>Verify polarity and grounding</li><li>Energize in order: main, then feeders, then branch circuits</li><li>Test each circuit under load; check voltage, current and phase rotation</li><li>Document results and complete any required inspection or commissioning forms</li></ol>
<h3 id="7-2-common-electrical-problems">7.2 Common electrical problems</h3>
<div class="wiki-table"><table><thead><tr><th>Problem</th><th>Typical cause</th><th>What you see</th></tr></thead><tbody><tr><td>Open circuit</td><td>Broken wire, loose terminal, tripped device</td><td>No power downstream</td></tr><tr><td>Short circuit</td><td>Hot touching neutral or hot</td><td>Breaker trips instantly, arcing</td></tr><tr><td>Ground fault</td><td>Hot touching ground or metal</td><td>Breaker or GFCI trips; shock hazard</td></tr><tr><td>Overload</td><td>Too much connected load</td><td>Breaker trips slowly, hot conductors</td></tr><tr><td>Open neutral</td><td>Loose or broken neutral</td><td>Lights dim and brighten, voltage swings, wrong voltages</td></tr><tr><td>Loose connection</td><td>Poor termination or worn device</td><td>Heat, discoloration, intermittent power</td></tr><tr><td>Voltage drop</td><td>Long run or undersized wire</td><td>Equipment performs poorly, motors run hot</td></tr><tr><td>Reversed polarity</td><td>Hot and neutral swapped</td><td>Devices energized when off</td></tr></tbody></table></div>
<h3 id="7-3-locating-repairing-and-replacing">7.3 Locating, repairing and replacing</h3>
<ul><li>Isolate the circuit and work from the source toward the load</li><li>Use a divide-and-test approach: find the last good point and the first bad point</li><li>Replace failed parts with equivalent or better listed components</li><li>After repair, retest, restore labels and record what you changed</li></ul>
<h3 id="7-4-testing-equipment">7.4 Testing equipment</h3>
<div class="wiki-table"><table><thead><tr><th>Tool</th><th>Use</th></tr></thead><tbody><tr><td>Digital multimeter</td><td>Voltage, continuity, resistance</td></tr><tr><td>Clamp-on ammeter</td><td>Load current without breaking the circuit</td></tr><tr><td>Insulation resistance tester (megohmmeter)</td><td>Test cable and motor insulation, de-energized</td></tr><tr><td>Receptacle tester</td><td>Polarity, grounding, GFCI function</td></tr><tr><td>Non-contact voltage detector</td><td>Quick presence check only; never proof of de-energization</td></tr><tr><td>Phase rotation meter</td><td>Motor direction on three-phase</td></tr><tr><td>Ground resistance tester</td><td>Measure ground electrode resistance</td></tr><tr><td>Circuit tracer</td><td>Find circuits and breakers</td></tr><tr><td>Thermal imager</td><td>Find hot connections</td></tr></tbody></table></div>
<p>Use the correct meter category rating (CAT III or IV for service and distribution work) and always <strong>test your tester</strong> on a known source before and after checking for zero voltage.</p>
<h3 id="7-5-energy-production-and-storage-performance">7.5 Energy production and storage performance</h3>
<ul><li>PV: compare actual production with expected, check strings for open or shorted modules, shading and soiling</li><li>Batteries: check state of charge, temperature, ventilation and connections</li><li>Generators: exercise on schedule, check fuel, oil and transfer equipment</li></ul>
<hr>
<h2 id="8-section-5-safety-18">8. Section 5: Safety (18%)</h2>
<p>Safety is rewarded by practical judgment. Know the rule, then know the reason.</p>
<h3 id="8-1-lockout-tagout">8.1 Lockout/tagout</h3>
<p>Typical order:</p>
<ol><li>Prepare and identify all energy sources</li><li>Notify affected people</li><li>Shut down equipment normally</li><li>Isolate energy sources (open the disconnect)</li><li>Apply your <strong>personal lock and tag</strong></li><li>Release or restrain stored energy (capacitors, springs, pressure)</li><li><strong>Verify</strong> de-energization: test-meter-test with a rated voltmeter</li><li>Remove locks only by the person who placed them, after the area is clear</li></ol>
<p>Know the Cal/OSHA electrical safety orders for working on de-energized and energized equipment, and know why &quot;live work&quot; requires a written justification and the proper approach distances and PPE.</p>
<h3 id="8-2-personal-protective-equipment">8.2 Personal protective equipment</h3>
<ul><li>Safety glasses and hard hat (Class E, rated for electrical work)</li><li>Hearing protection and hi-visibility clothing where required (traffic work is mandatory)</li><li>Rubber insulating gloves with leather protectors, tested on schedule, with a field air test before each use</li><li>Arc-rated clothing and face protection based on the incident energy of the task (NFPA 70E concepts)</li><li>Insulated tools rated for the voltage</li><li>Safety footwear; fall protection harnesses and lanyards when working at heights</li></ul>
<h3 id="8-3-tools-and-equipment">8.3 Tools and equipment</h3>
<ul><li>Inspect power tools and extension cords before use; use GFCI protection on construction sites</li><li>Ladders: keep the 4:1 rule (1 ft out for every 4 ft of height); fiberglass ladders around electrical work</li><li>Trenching and excavation: know when protective systems are required (5 ft deep or more), competent person requirements, ladders in trenches, and the call-before-you-dig requirement (811 / USA North, DigAlert in Southern California)</li><li>Aerial lifts and scaffolding: training, inspection and fall protection</li><li>Cranes, rigging and heavy equipment around overhead lines: keep minimum clearance distances</li></ul>
<h3 id="8-4-hazardous-materials-and-job-site-environments">8.4 Hazardous materials and job site environments</h3>
<ul><li><strong>Hazard communication:</strong> safety data sheets (SDS), labels, training</li><li><strong>Asbestos, lead, PCBs, mold:</strong> do not disturb suspected material; stop work and notify</li><li><strong>Confined spaces</strong> (vaults, manholes): atmospheric testing, ventilation, permit, attendant and rescue plan</li><li><strong>Hazardous (classified) locations:</strong> know Class, Division and Zone ideas and the use of sealed fittings</li><li><strong>Heat, noise and weather:</strong> heat illness prevention is required in California for outdoor work</li><li><strong>Work zones and traffic control:</strong> barricades, signs, cones and flaggers for roadway work</li><li><strong>Fire safety:</strong> extinguisher classes (Class C for electrical fires), hot-work permits</li></ul>
<hr>
<h2 id="9-calculation-practice-answers-at-the-bottom">9. Calculation practice (answers at the bottom)</h2>
<ol><li>A 15 kW, 240 V single-phase load is continuous. What is the minimum conductor ampacity needed?</li><li>What is the voltage drop for a 20 A, 120 V single-phase load, 100 ft one way, on #12 Cu (6,530 CM)? Is it within 3%?</li><li>A three-phase 480 V load draws 60 A. How many kVA is it?</li><li>A box has two 14/2 cables with ground and one receptacle. What is the minimum fill volume?</li><li>A 15 hp, 460 V, three-phase motor has a table FLC of 21 A. What is the minimum conductor ampacity?</li><li>How many 3/4 in. couplings are bought if you need 33 and get 1 free for every 10 bought? (Hint: find the purchased quantity first.)</li><li>A 100 A breaker is used. What is the minimum copper EGC?</li><li>A ground rod tests at 40 ohms. What does the code require?</li></ol>
<p><strong>Answers:</strong> (1) 15,000 / 240 = 62.5 A × 1.25 = 78.1 A. (2) VD = 2 × 12.9 × 20 × 100 / 6,530 = 7.90 V, or 6.6%: too high. (3) 1.732 × 480 × 60 / 1,000 = 49.9 kVA. (4) 4 conductors + 2 (device) + 1 (grounds) = 7 allowances × 2.00 in³ (#14) = 14 in³. (5) 21 × 1.25 = 26.25 A. (6) Buy 30 and receive 3 free = 33, so you pay for 30. (7) #8 Cu. (8) Add a second rod at least 6 ft away (25-ohm rule).</p>
<hr>
<h2 id="10-eight-week-study-plan">10. Eight-week study plan</h2>
<p>Assumes 8-10 hours per week. Adjust to your timeline.</p>
<div class="wiki-table"><table><thead><tr><th>Week</th><th>Focus</th><th>Tasks</th></tr></thead><tbody><tr><td>1</td><td>Orientation and math</td><td>Read the official CSLB study guide; practice Ohm's law, power, three-phase formulas</td></tr><tr><td>2</td><td>Planning and Estimating, part 1</td><td>Load calculations, ampacity tables, voltage drop, conductor selection</td></tr><tr><td>3</td><td>Planning and Estimating, part 2</td><td>Plans and specs, materials, estimating drills, PV sizing</td></tr><tr><td>4</td><td>Rough Wiring, part 1</td><td>Articles 110, 300, 310, 314; raceway fill, support and burial; box and pull-box rules</td></tr><tr><td>5</td><td>Rough Wiring, part 2</td><td>Article 250 grounding and bonding tables; Articles 210, 220, 225, 230, 240</td></tr><tr><td>6</td><td>Motors, finish, energy systems</td><td>Article 430, 450; finish wiring and labeling; Articles 690, 705, 706</td></tr><tr><td>7</td><td>Troubleshooting and Safety</td><td>Test equipment, faults, LOTO, PPE, Cal/OSHA basics, hazmat</td></tr><tr><td>8</td><td>Practice and review</td><td>Timed practice exams; review weak areas; memorize tables</td></tr></tbody></table></div>
<h3 id="habits-that-work">Habits that work</h3>
<ul><li><strong>Learn the tables cold:</strong> 310.16 ampacities, 250.122, 250.66, 240.6 standard sizes, 314.16 box fill, Chapter 9 conduit fill percentages.</li><li><strong>Do calculation problems every day.</strong> The math is where people lose points.</li><li><strong>Tab your code book</strong> by article, and practice finding things fast, even though the exam itself is closed-book.</li><li><strong>Read the question twice.</strong> Look for words like &quot;continuous,&quot; &quot;minimum,&quot; &quot;maximum,&quot; &quot;not&quot; and &quot;BEST.&quot;</li><li><strong>Answer everything.</strong> No penalty for guessing.</li><li><strong>Study with the field in mind.</strong> If you work on freeways, link every rule to a job: conduit burial, pull box sizing, grounding of poles and cabinets, fiber and communications raceways, traffic control.</li></ul>
<hr>
<h2 id="11-where-this-fits-in-the-licensing-process">11. Where this fits in the licensing process</h2>
<ol><li>Meet the experience requirement (four years of journey-level experience within the last ten years; qualifying education can substitute for part of it) and document it.</li><li>Submit the CSLB application and fingerprints.</li><li>Pass the <strong>Law &amp; Business</strong> exam and the <strong>C-10 trade</strong> exam.</li><li>Post the contractor bond and pay the license fee.</li></ol>
<p>The Law &amp; Business exam is a separate study track; use the CSLB Law &amp; Business study guide for it.</p>
<p>Also note that <strong>electricians who perform the work</strong> for a C-10 contractor must hold state electrician certification through the Department of Industrial Relations (DIR); this is separate from the contractor license.</p>
<hr>
<h2 id="12-official-sources">12. Official sources</h2>
<ul><li><a href="https://www.cslb.ca.gov/Resources/StudyGuides/C10StudyGuide.pdf" rel="noopener" target="_blank">CSLB Electrical (C-10) Study Guide (PDF)</a></li><li><a href="https://cslb.ca.gov/contractors/applicants/Examination_Study_Guides/" rel="noopener" target="_blank">CSLB examination study guides, all classifications</a></li><li><a href="https://test-takers.psiexams.com/api/content/bulletin/8322" rel="noopener" target="_blank">PSI exam bulletin for C-10</a></li><li><a href="https://www.dgs.ca.gov/bsc" rel="noopener" target="_blank">California Building Standards Commission (view code books online)</a></li><li><a href="https://www.dir.ca.gov/dosh/LawsAndRegulations.htm" rel="noopener" target="_blank">Cal/OSHA Title 8</a></li></ul>
        
      </article>
      <aside class="wiki-aside"><section><p class="tier">On this page</p><ul><li><a href="#1-how-the-exam-works">1. How the exam works</a></li><li><a href="#2-official-reference-books">2. Official reference books</a></li><li><a href="#3-math-you-must-be-able-to-do-fast">3. Math you must be able to do fast</a></li><li><a href="#4-section-1-planning-and-estimating-28">4. Section 1: Planning and Estimating (28%)</a></li><li><a href="#5-section-2-rough-wiring-27">5. Section 2: Rough Wiring (27%)</a></li><li><a href="#6-section-3-finish-wiring-and-trim-11">6. Section 3: Finish Wiring and Trim (11%)</a></li><li><a href="#7-section-4-startup-troubleshooting-and-maintenance-16">7. Section 4: Startup, Troubleshooting and Maintenance (16%)</a></li><li><a href="#8-section-5-safety-18">8. Section 5: Safety (18%)</a></li><li><a href="#9-calculation-practice-answers-at-the-bottom">9. Calculation practice (answers at the bottom)</a></li><li><a href="#10-eight-week-study-plan">10. Eight-week study plan</a></li><li><a href="#11-where-this-fits-in-the-licensing-process">11. Where this fits in the licensing process</a></li><li><a href="#12-official-sources">12. Official sources</a></li></ul></section>
<section><p class="tier">Linked articles</p><ul><li>Read first: <a href="../../public-works-contracting/contractor-license-classes/">Contractor licenses for public works</a></li><li>See also: <a href="../class-a-general-engineering-exam-study-guide/">California Class A General Engineering Exam: Full Study Guide</a></li><li>See also: <a href="../class-b-general-building-exam-study-guide/">California Class B General Building Exam: Full Study Guide</a></li><li>See also: <a href="../c7-low-voltage-systems-exam-study-guide/">California C-7 Low Voltage Systems Exam: Full Study Guide</a></li></ul></section>
<section><p class="tier">Related</p><ul><li><a href="../../public-works-contracting/surety-bonding/">Surety bonding and bonding capacity</a></li><li><a href="../../public-works-contracting/dir-registration/">DIR public works contractor registration</a></li><li><a href="../../public-works-contracting/insurance-for-public-works/">Insurance requirements on public contracts</a></li></ul></section>
<section><p class="tier">Linked from</p><ul><li><a href="../class-a-general-engineering-exam-study-guide/">California Class A General Engineering Exam: Full Study Guide</a></li><li><a href="../class-b-general-building-exam-study-guide/">California Class B General Building Exam: Full Study Guide</a></li><li><a href="../../public-works-contracting/contractor-license-classes/">Contractor licenses for public works</a></li><li><a href="../c7-low-voltage-systems-exam-study-guide/">California C-7 Low Voltage Systems Exam: Full Study Guide</a></li></ul></section>
<section><p class="tier">Tags</p><div class="wiki-tags"><span>Qualifying</span></div></section></aside>
    </div>
      </div>
    </div>
    <p class="wiki-disclaimer">For learning only. Not affiliated with or endorsed by the CSLB. Exam outlines, fees and code editions change: check cslb.ca.gov and the current code books before you rely on a number.</p>
  </main>

  <footer class="footer">
    <div class="footer-inner">
      <div class="footer-brand">
        <img src="../../../assets/logo.svg" alt="" width="28" height="28">
        <span>InfraStatera</span>
      </div>
      <div class="footer-cols">
        <div>
          <h2>Explore</h2>
          <a href="../../../demo/">All demos</a>
          <a href="../../../wiki/">Wiki</a>
          <a href="../../../wiki/contractor-license-study-guides/">License study guides</a>
          <a href="../../../wiki/contractor-license-study-guides/glossary/">Glossary</a>
        </div>
        <div>
          <h2>Services</h2>
          <a href="../../../#services">Audit &amp; Strategy</a>
          <a href="../../../#services">Custom Field Apps</a>
          <a href="../../../#services">Smart Infrastructure &amp; AI</a>
          <a href="../../../#services">Training &amp; Adoption</a>
        </div>
        <div>
          <h2>Contact</h2>
          <a href="mailto:infrastatera@gmail.com">infrastatera@gmail.com</a>
          <span>Los Angeles, California</span>
        </div>
      </div>
      <div class="footer-legal">
        <span>© <span id="year">2026</span> InfraStatera. All rights reserved.</span>
      </div>
    </div>
  </footer>

  <script src="../../../js/main.js?v=64b79afc" defer></script>
  <script src="../../../js/wiki.js?v=331c25c3" defer></script>
</body>
</html>
